СПЕЦИФИКАЦИЯ ПОВЕДЕНИЯ СЦЕНАРИЯ «🌡️ Виртуальный термостат» (VirtualThermostat)

Тип: логический сценарий Sprut.Hub (один файл: `source/VirtualThermostat.js`, содержит `info` + `trigger`; функции `compute` нет — сценарий никогда не вычисляет и не подменяет значение записываемой характеристики синхронно, все эффекты — это отдельные вызовы `setValue()` на других характеристиках).
Версия: 3.1. Сценарий привязывается (через раздел «Логика» в настройках устройства) к ОДНОМУ конкретному аксессуару-сервису типа «Термостат» (Thermostat) — виртуальному устройству, которое пользователь создал специально для этой цели. Все указанные далее «характеристики термостата» относятся именно к этому привязанному сервису. Остальные устройства (датчик, реле) выбираются отдельно через опции и могут быть любыми подходящими устройствами в системе.

Назначение: превратить датчик температуры + одно или два реле (выключатель/розетка) в полнофункциональный термостат HomeKit-типа «Thermostat»: сценарий переносит показания датчика на характеристику текущей температуры термостата, включает/выключает реле нагрева и охлаждения в зависимости от текущего и целевого режимов термостата, при необходимости сам вычисляет текущий режим термостата (эмуляция штатного «Обычного термостата»), автоматически регулирует скорость вентилятора (если термостат её поддерживает) и отслеживает отказ датчика температуры.

────────────────────────────────────────
1. ТЕРМИНОЛОГИЯ И СПРАВОЧНЫЕ ТАБЛИЦЫ ЗНАЧЕНИЙ
────────────────────────────────────────

1.1 «Целевой режим термостата» (характеристика TargetHeatingCoolingState) — устанавливается пользователем или внешней логикой; целое число:
  -3 — Эко (ECO)
  -2 — Осушитель (DRY)
  -1 — Вентилятор (FAN_ONLY)
   0 — Выключено (OFF)
   1 — Нагрев (HEAT)
   2 — Охлаждение (COOL)
   3 — Автоматически (AUTO)

«Пассивный целевой режим» — значения {0, −1, −2} (Выключено/Вентилятор/Осушитель). «Активный целевой режим» — все прочие допустимые значения {−3, 1, 2, 3} (Эко/Нагрев/Охлаждение/Автоматически). Это разделение управляет тем, применяется ли «Поведение при отключении термостата» (см. §6.2).

1.2 «Текущий режим термостата» (характеристика CurrentHeatingCoolingState) — что термостат физически делает сейчас; целое число 0..2:
   0 — Выключен (OFF)
   1 — Нагревает (HEAT)
   2 — Охлаждает (COOL)
Эта характеристика либо приходит от внешнего источника (например, штатного сценария «Обычный термостат»), либо вычисляется самим сценарием при включённой опции «Эмуляция обычного термостата» (см. §7).

1.3 «Скорость вентилятора» (характеристика C_FanSpeed, опциональна у сервиса Thermostat) — целое число, стандартный диапазон 0..5:
   0 — Авто (пользовательское значение «вернуть автоматику»)
   1 — Тихо
   2 — Медленно
   3 — Средне
   4 — Быстро
   5 — Максимум

1.4 Температурные характеристики термостата (CurrentTemperature, TargetTemperature, HeatingThresholdTemperature, CoolingThresholdTemperature) — числа с плавающей точкой, °C, обычно с шагом 0.1; TargetTemperature/пороги — в типичном для термостата диапазоне (около 10–38 °C), CurrentTemperature — в широком диапазоне (около −1000…1000 °C). Пороги (Heating/CoolingThresholdTemperature) — необязательные характеристики: термостат может их не поддерживать.

1.5 «Логически включить/выключить реле» — решение сценария о том, нужен ли сейчас нагрев/охлаждение, ДО учёта инверсии. «Физически включить/выключить реле» — то, что реально записывается в характеристику On реле, ПОСЛЕ учёта инверсии (если она включена для этого реле — см. §6.3).

1.6 «Реле» в тексте ниже — сервис типа Выключатель (Switch) или Розетка (Outlet) с характеристикой On, выбранный в опциях «Реле нагрева» / «Реле охлаждения».

────────────────────────────────────────
2. ТРИГГЕРЫ И ЖИЗНЕННЫЙ ЦИКЛ
────────────────────────────────────────

2.1 Стандартный запуск. Сценарий вызывается хабом (`trigger(source, value, variables, options, context)`) при изменении ЛЮБОЙ из следующих характеристик привязанного сервиса «Термостат»:
   - CurrentHeatingCoolingState
   - TargetHeatingCoolingState
   - CurrentTemperature
   - TargetTemperature
   - HeatingThresholdTemperature
   - CoolingThresholdTemperature
   - C_FanSpeed
Изменения ЛЮБЫХ других характеристик термостата (например, Name, служебные и т.п.) сценарий стандартным образом не запускают. `source` в момент вызова указывает именно на изменившуюся характеристику (через неё доступны `getValue()`, `getService()`, `getType()` и т.д.), `value` — её новое значение.

2.2 onStart = true. Помимо реакции на изменения характеристик, `trigger` автоматически вызывается:
   - при каждом запуске/перезапуске хаба — для каждой из перечисленных выше характеристик с их текущим на тот момент значением;
   - при каждом сохранении настроек этого сценария (например, после изменения опций в UI).
В обоих случаях в цепочке `context` присутствует служебная метка запуска по onStart. Ниже такие вызовы называются «автозапуском».

2.3 Определение «изменения, сделанного самим сценарием» (self-change). Когда сценарий сам записывает значение в характеристику (например, включает реле или сбрасывает целевой режим), эта запись обычным образом порождает новое срабатывание `trigger` (в том числе — потенциально этого же сценария), НО:
   - если новое значение равно уже установленному — повторное срабатывание не происходит (запись-в-то-же-значение гасится хабом);
   - если значение действительно изменилось — срабатывание происходит, а в переданном `context` сохраняется признак того, что источником была именно логика этого сценария (цепочка вида «...LOGIC-метка... <- C[...] <- ...та же LOGIC-метка...»), что отличает такие случаи от изменений, вызванных пользователем/другим сценарием/внешним контроллером.
Наблюдаемый эффект для двух характеристик термостата:
   - TargetHeatingCoolingState: если изменение подписано как собственное (self-change), оно НЕ запоминается как «последний выбор пользователя» (см. §5, переменная lastUserTargetState) и не участвует в определении «выключен ли термостат пользователем» (§9.3).
   - C_FanSpeed: если изменение подписано как собственное, оно НЕ считается «ручной установкой скорости» и не включает фиксацию скорости (§10.3), даже если опция «Ручная фиксация скорости вентилятора» включена.
Любое другое изменение этих двух характеристик (не подписанное как self-change: от пользователя через UI/приложение, от другого сценария, от контроллера устройства и т.п.) считается «действием пользователя» для целей этой спецификации.

2.4 Каскадные срабатывания через запись характеристик. Поскольку CurrentTemperature термостата входит в список характеристик из §2.1, а сценарий сам записывает в неё значение датчика при каждом обновлении показаний (см. §8), эта запись (если значение действительно изменилось) обычным образом порождает ещё один запуск `trigger` для этой же характеристики. Наблюдаемое следствие: обновление показаний датчика (через подписку на датчик — §2.5, или через полуночное обновление — §8.3) само по себе, без отдельного изменения какой-либо другой характеристики термостата, приводит к пересчёту логики управления реле (§6), эмуляции текущего режима (§7) и скорости вентилятора (§10) — то есть весь основной цикл логики повторно отрабатывает вслед за новым показанием датчика.

2.5 Источники эффектов, не входящие в стандартный список §2.1. Помимо стандартного запуска, сценарий самостоятельно создаёт (начиная с первого своего вызова — обычно это автозапуск при старте хаба, см. §2.2) три постоянных источника событий, актуальных, пока хаб не перезапущен и сценарий не сохранён заново (см. §5 про сброс состояния):
   a) Подписка на изменение CurrentTemperature выбранного в опции «Датчик температуры» устройства (если оно выбрано) — при каждом новом показании датчика значение переносится на CurrentTemperature термостата (см. §8).
   b) Подписка на онлайн-статус (характеристика C_Online) устройств в системе, отфильтрованная так, чтобы реагировать только на переход в «онлайн» устройства, которому принадлежит выбранное «Реле нагрева» или «Реле охлаждения» (если хотя бы одно из них выбрано) — при таком событии логика управления реле пересчитывается заново (см. §11), даже если ни одна характеристика термостата в этот момент не менялась.
   c) Две задачи по расписанию (cron) — ежедневное обновление температуры в полночь и проверка отказа датчика каждые 15 минут (см. §8.3 и §9.1). Обе задачи создаются один раз (повторно не создаются, пока сценарий не будет заново инициализирован — см. §5) при первом вызове `trigger`.
Для источников (a) и (b) требуется, чтобы соответствующая опция (`sensor`, соответственно `heatingRelay`/`coolingRelay`) была задана; при пустом значении опции соответствующая подписка не создаётся вовсе.

2.6 `compute`. Функция `compute` в сценарии отсутствует — ни одна характеристика не «вычисляется» синхронно движком по запросу; все изменения — это явные вызовы установки значения внутри `trigger` и внутри перечисленных выше подписок/cron.

────────────────────────────────────────
3. ОПЦИИ СЦЕНАРИЯ (options)
────────────────────────────────────────

Общее замечание: часть полей опций служит только визуальными заголовками разделов в UI настроек (тип String, formType "status", не имеют собственного поведения) — это `desc` («ОПИСАНИЕ» — статичный текст с описанием сценария), `thermostatLogic` («ЛОГИКА ТЕРМОСТАТА»), `off` («ОТКЛЮЧЕНИЕ ТЕРМОСТАТА»), `failure` («ОТКАЗ ДАТЧИКА»), `fan` («ВЕНТИЛЯТОР»), `other` («ПРОЧЕЕ»). Они не влияют на поведение сценария и не должны учитываться в приёмочных тестах как функциональные параметры.

3.1 `sensor` — «Датчик температуры». Тип String, значение по умолчанию "" (не выбрано). formType "list": список формируется динамически из UUID-сервисов (формат "idАксессуара.idСервиса") всех устройств с сервисом «Датчик температуры» (TemperatureSensor) ИЛИ «Термостат» (Thermostat), у которых есть характеристика CurrentTemperature; первый пункт списка — «Не выбрано» (значение ""). Определяет, откуда сценарий берёт текущую температуру для термостата.
   - Пусто/не выбрано: сценарий не подписывается ни на какой датчик, не переносит температуру на термостат, полуночное обновление не создаётся, отслеживание отказа датчика не выполняется (нечего отслеживать) — CurrentTemperature термостата в этом случае должен обновляться другим способом (вручную/другим сценарием), логика управления реле/вентилятором при этом продолжает работать на основе того значения CurrentTemperature, которое фактически хранится на термостате.
   - Указано устройство, у которого впоследствии пропадает связь/оно удаляется: см. §14 «Внешние зависимости» и openQuestions.

3.2 `heatingRelay` — «Реле нагрева». Тип String, по умолчанию "" (не выбрано). formType "list": список — все устройства с сервисом Выключатель (Switch) или Розетка (Outlet), у которых есть характеристика On; первый пункт — «Не выбрано». Реле, которое сценарий включает при необходимости нагрева.
   - Пусто: сценарий не пытается управлять никаким реле нагрева (без ошибок) — подходит для конфигурации «только охлаждение».

3.3 `heatingRelayInvert` — «Инвертировать реле нагрева». Тип Boolean, по умолчанию `false`. Если `true` — физическое значение, записываемое в реле нагрева, всегда противоположно логическому решению «нужен нагрев» (логическое включение → физическое выключение, и наоборот). Действует на: обычное управление реле нагрева (§6.1), варианты offBehavior «Нагрев»/«Охлаждение» (§6.2, значения 2 и 3 — только когда они управляют именно реле нагрева), и на «логические» варианты поведения при отказе датчика (§9.2, все значения кроме «Ничего не делать»). НЕ действует на варианты offBehavior «Отключить все реле» / «Включить все реле» (значения 0 и 1) — те всегда физические, инверсию игнорируют (см. §6.3).

3.4 `coolingRelay` — «Реле охлаждения». Тип String, по умолчанию "" (не выбрано). Тот же список устройств (Switch/Outlet с On), что и у `heatingRelay` — те же самые устройства доступны для выбора в обеих опциях независимо друг от друга. Реле, которое сценарий включает при необходимости охлаждения.
   - Пусто: сценарий не управляет реле охлаждения — конфигурация «только нагрев».

3.5 `coolingRelayInvert` — «Инвертировать реле охлаждения». Тип Boolean, по умолчанию `false`. Симметрично `heatingRelayInvert` (§3.3), но применительно к реле охлаждения.

3.6 `emulateThermostat` — «Эмуляция обычного термостата». Тип Boolean, по умолчанию `false`. Если `true` — сценарий сам вычисляет и записывает значение CurrentHeatingCoolingState термостата по правилам §7 (на основе целевого режима, текущей/целевой температуры и порогов, с гистерезисом). Если `false` — CurrentHeatingCoolingState должен поддерживать в актуальном состоянии кто-то другой (например, штатный сценарий «Обычный термостат»); сам «Виртуальный термостат» эту характеристику не трогает и использует её значение «как есть» для управления реле (§6) и вентилятором (§10). Целевая влажность (humidity) не поддерживается сценарием ни при каком значении этой опции.

3.7 `hysteresis` — «Гистерезис (°C)». Тип Double, по умолчанию `0.5`, диапазон `0.0`–`5.0`, шаг `0.1`. Используется только при `emulateThermostat=true` — ширина «мёртвой зоны» вокруг цели (см. формулы в §7). Большее значение — реле переключаются реже, но температура удерживается менее точно; меньшее — точнее, но чаще переключений.

3.8 `offBehavior` — «Поведение при отключении термостата». Тип Integer, по умолчанию `0`, formType "list", допустимые значения:
   0 — «Отключить все реле» (по умолчанию): оба реле физически выключаются, БЕЗ учёта инверсии.
   1 — «Включить все реле»: оба реле физически включаются, БЕЗ учёта инверсии.
   2 — «Нагрев»: реле нагрева включается, реле охлаждения выключается — логически, С учётом инверсии.
   3 — «Охлаждение»: реле охлаждения включается, реле нагрева выключается — логически, С учётом инверсии.
Полное описание применения — §6.2. Некорректное/неизвестное числовое значение (не входящее в {0,1,2,3}) трактуется так же, как 0 («Отключить все реле») — это единственное поведение по умолчанию для нераспознанного кода.

3.9 `failureBehavior` — «Поведение при отказе датчика температуры». Тип Integer, по умолчанию `0`, formType "list", допустимые значения:
   0 — «Отключить все» (по умолчанию): целевой режим термостата принудительно переводится в Выключено (0); оба реле выключаются логически (с учётом инверсии).
   1 — «Нагрев»: целевой режим НЕ меняется; реле нагрева включается, реле охлаждения выключается — логически, с учётом инверсии.
   2 — «Охлаждение»: целевой режим НЕ меняется; реле охлаждения включается, реле нагрева выключается — логически, с учётом инверсии.
   3 — «Ничего не делать»: ни целевой режим, ни состояние реле не меняются (единственный эффект отказа в этом режиме — запись сообщения об ошибке в лог, см. §9.7).
   4 — «Включить все»: целевой режим НЕ меняется; оба реле включаются — логически, с учётом инверсии.
В отличие от `offBehavior`, здесь НЕТ «физических», игнорирующих инверсию вариантов — инверсия (если включена для соответствующего реле) применяется ко всем пяти значениям одинаково. Полное описание — §9.2. Некорректное/неизвестное числовое значение трактуется так же, как 0 («Отключить все»).

3.10 `failureTimeout` — «Время до отказа (минуты)». Тип Integer, по умолчанию `240` (4 часа), заявленный диапазон `15`–`10080`, шаг `15`. Через сколько минут отсутствия свежих показаний с датчика (см. §9.1 и связанный openQuestion про точный критерий «отсутствия данных») термостат считается отказавшим. Эффективное значение нормализуется: если задано меньше 15 — используется 15; иначе значение округляется до ближайшего числа, кратного 15 (например, 100 → 105, 22 → 15, 23 → 30). Проверка выполняется по расписанию раз в 15 минут (§9.1) независимо от конкретного значения таймаута — таймаут определяет только порог сравнения «сколько прошло времени», а не частоту самих проверок.

3.11 `fanTempStep` — «Разница температур для вентилятора». Тип Double, по умолчанию `0.5`, диапазон `0.1`–`5.0`, шаг `0.1`. Шаг разницы температур (в °C) между CurrentTemperature и TargetTemperature термостата, на основе которого вычисляется скорость вентилятора — см. точную формулу в §10.1. Действует только если термостат поддерживает характеристику C_FanSpeed.

3.12 `fanSpeedManualLock` — «Ручная фиксация скорости вентилятора». Тип Boolean, по умолчанию `true`. Если `true` — после того как пользователь (не сам сценарий, см. §2.3) вручную установит скорость вентилятора в значение, отличное от 0 (Авто), автоматический пересчёт скорости прекращается: последующие релевантные изменения характеристик термостата (§10.1) больше не меняют скорость вентилятора, пока пользователь не установит её обратно в 0 (Авто) — после чего автоматическое управление возобновляется. Если `false` — ручные изменения скорости не фиксируются, автоматический пересчёт продолжает действовать при последующих релевантных изменениях характеристик термостата и может заменить вручную установленное значение результатом расчёта.

3.13 `debug` — «Отладка». Тип Boolean, по умолчанию `false`. Управляет только объёмом информационных сообщений в логе хаба (изменения температуры, скорости вентилятора, решения по режиму эмуляции и т.п.): при `true` они пишутся, при `false` — нет. Предупреждения и ошибки (например, «датчик/реле не в сети», «отказ датчика», ошибки конфигурации) пишутся в лог независимо от этой опции. Опция не влияет на управление устройствами.

────────────────────────────────────────
4. СПИСОК ОПЦИЙ, ВЛИЯЮЩИХ НА ВЫБОР УСТРОЙСТВ (справочно)
────────────────────────────────────────

Списки допустимых значений для `sensor`, `heatingRelay`, `coolingRelay` формируются динамически по составу устройств в системе на момент загрузки сценария (не являются фиксированным перечислением) — см. критерии в §3.1/§3.2/§3.4. Для приёмочных тестов «чёрного ящика» это означает: тестовое окружение само создаёт нужные устройства и передаёт их идентификаторы (UUID сервиса, формат "idАксессуара.idСервиса") напрямую в значение соответствующей опции — содержимое списка `values` опции как таковое не является частью проверяемого поведения (оно производное от состава устройств тестового стенда).

────────────────────────────────────────
5. ПЕРЕМЕННЫЕ СОСТОЯНИЯ (variables) — наблюдаемые эффекты
────────────────────────────────────────

Все перечисленные ниже данные сохраняются между вызовами `trigger`/подписок/cron для ОДНОЙ привязки сценария к устройству, и сбрасываются к начальным значениям (описанным ниже) при перезапуске хаба И при каждом сохранении настроек сценария (после сохранения — как будто сценарий запускается «с чистого листа» для этой привязки).

- `lastTemp`, `lastUpdateTime` (изначально не заданы) — какое было последнее известное показание датчика и когда оно было получено; используются для решения «прошло ли больше failureTimeout с последнего показания» (§9.1).
- `subscribed`, `subscribe` (изначально `false`/не задано) — активна ли подписка на датчик температуры (§2.5.a); обеспечивают, что подписка создаётся не более одного раза за время жизни состояния.
- `relaySubscribed`, `relaySubscribe` (изначально `false`/не задано) — то же самое для подписки на онлайн-статус реле (§2.5.b).
- `fanSpeedManuallySet` (изначально `false`) — признак того, что автоматическое управление скоростью вентилятора приостановлено вручную (см. §3.12, §10.3).
- `midnightTask`, `failureCheckTask` (изначально не заданы) — признак того, что соответствующая cron-задача (полуночное обновление, проверка отказа раз в 15 минут) уже создана и не должна создаваться повторно.
- `sensorFailed` (изначально `false`) — считается ли датчик в данный момент отказавшим (см. §9). Пока этот признак истинен, обычная логика управления реле (§6) не применяется — реле управляются исключительно поведением при отказе датчика (§9.2).
- `lastUserTargetState` (изначально не задано) — последний целевой режим термостата, который выбрал именно пользователь (см. критерий self-change в §2.3), а не сам сценарий. Используется для: (а) определения, «выключен ли термостат пользователем» (§9.3), и (б) восстановления целевого режима после исчезновения отказа датчика, если был выбран вариант «Отключить все» (§9.5).
- `offBehaviorApplied` (изначально `false`) — признак того, что «Поведение при отключении термостата» уже применено для текущего непрерывного пребывания в пассивном целевом режиме. Пока признак истинен, повторные срабатывания в пассивном режиме реле больше не трогают (см. §6.2); признак сбрасывается, как только термостат возвращается в активный целевой режим.

────────────────────────────────────────
6. ЛОГИКА УПРАВЛЕНИЯ РЕЛЕ НАГРЕВА/ОХЛАЖДЕНИЯ
────────────────────────────────────────

Применяется при каждом срабатывании из §2.1/§2.2/§2.4/§2.5.b, КРОМЕ случаев, когда изменившаяся характеристика — C_FanSpeed (изменение скорости вентилятора само по себе НЕ пересчитывает состояние реле — см. §10) и КРОМЕ случаев, когда действует признак отказа датчика `sensorFailed=true` (тогда управление реле полностью передаётся поведению §9.2, обычные правила из этого раздела не применяются вовсе, независимо от текущего целевого/текущего режима термостата — см. также openQuestion про приоритет с §6.2).

6.1 Базовые правила (когда отказа датчика нет).
   a) Если целевой режим термостата (TargetHeatingCoolingState) — пассивный (0/−1/−2, см. §1.1) → применяется «Поведение при отключении термостата», см. §6.2, обычные правила ниже (b) не применяются.
   b) Иначе (целевой режим активный: Нагрев/Охлаждение/Автоматически/Эко) — реле определяются текущим режимом термостата (CurrentHeatingCoolingState):
      - Текущий режим = 1 (Нагревает) → реле нагрева = ON (логически), реле охлаждения = OFF (логически).
      - Текущий режим = 2 (Охлаждает) → реле охлаждения = ON (логически), реле нагрева = OFF (логически).
      - Текущий режим = 0 (Выключен), при активном целевом режиме — термостат уже в зоне комфорта → оба реле = OFF (логически).
   Правило (b) перепроверяется при КАЖДОМ подходящем срабатывании (в отличие от (a), которое после первого применения «замораживается» — см. §6.2), в том числе если ни целевой, ни текущий режим не менялись, а изменилась, например, температура — то есть при активном режиме реле каждый раз синхронизируются с текущим CurrentHeatingCoolingState.

6.2 «Поведение при отключении термостата» (опция `offBehavior`, §3.8). Применяется, когда целевой режим термостата — пассивный (0/−1/−2), ОДИН РАЗ при переходе из активного целевого режима в пассивный (отслеживается переменной `offBehaviorApplied`, §5). Пока термостат остаётся непрерывно в пассивном режиме (в том числе переключаясь между 0/−1/−2 между собой), повторные срабатывания реле больше НЕ трогают — ими в этот период можно управлять вручную или другой логикой, сценарий не станет их перезаписывать. Как только целевой режим возвращается в любое активное значение — обычное управление по §6.1 автоматически восстанавливается, а при следующем переходе в пассивный режим `offBehavior` будет применено заново (один раз).
   Значения `offBehavior`:
   - 0 «Отключить все реле» (по умолчанию) — оба реле физически выключаются, БЕЗ учёта инверсии обоих реле.
   - 1 «Включить все реле» — оба реле физически включаются, БЕЗ учёта инверсии.
   - 2 «Нагрев» — реле нагрева включается, реле охлаждения выключается, логически, С учётом инверсии.
   - 3 «Охлаждение» — реле охлаждения включается, реле нагрева выключается, логически, С учётом инверсии.

6.3 Инверсия реле (сводное правило, опции `heatingRelayInvert` / `coolingRelayInvert`, §3.3/§3.5). Правило применяется индивидуально к каждому реле в момент физической записи значения:
   - Если инверсия для данного реле выключена (по умолчанию) — физическое значение = логическому решению.
   - Если инверсия включена — физическое значение = отрицанию логического решения (логическое «включить» → физически реле выключается, логическое «выключить» → физически включается).
   Инверсия применяется во ВСЕХ путях, кроме одного явного исключения:
   - Обычное управление реле в активном режиме (§6.1.b) — инверсия применяется.
   - `offBehavior` = «Нагрев»/«Охлаждение» (значения 2/3) — инверсия применяется.
   - `offBehavior` = «Отключить все реле»/«Включить все реле» (значения 0/1) — инверсия НЕ применяется (реле всегда физически выключаются/включаются как есть). Это единственное исключение из правила.
   - Любое значение `failureBehavior` (§9.2, значения 0/1/2/4) — инверсия применяется.

────────────────────────────────────────
7. ЭМУЛЯЦИЯ ОБЫЧНОГО ТЕРМОСТАТА (опция `emulateThermostat=true`, §3.6)
────────────────────────────────────────

При `emulateThermostat=true`, при каждом подходящем срабатывании (см. §6, за тем же исключением для C_FanSpeed), ДО применения логики управления реле (§6) сценарий пересчитывает и, если требуется, записывает новое значение CurrentHeatingCoolingState термостата по следующим правилам (`temp` = текущая CurrentTemperature термостата, `target` = TargetTemperature, `h` = гистерезис из опции `hysteresis`, §3.7). Если у термостата отсутствует CurrentTemperature/TargetHeatingCoolingState/CurrentHeatingCoolingState или CurrentTemperature не задана (null) — пересчёт пропускается, значение не меняется.

7.1 Целевой режим = Выключено (0): CurrentHeatingCoolingState всегда устанавливается в 0 (Выключен), независимо от температуры.

7.2 Целевой режим = Нагрев (1): решение зависит от TargetTemperature (если она недоступна — состояние не меняется):
   - `temp ≥ target` → CurrentHeatingCoolingState = 0 (выключить — цель достигнута или превышена);
   - `target − temp ≥ h` → CurrentHeatingCoolingState = 1 (греть);
   - иначе (`target − h < temp < target`, «мёртвая зона») → CurrentHeatingCoolingState НЕ меняется (сохраняет предыдущее значение).
   Целевая температура здесь выступает верхней ГРАНИЦЕЙ включения, а не центром зоны: например, при `target=22`, `h=0.5` нагрев физически идёт в диапазоне примерно 21.5–22 °C (включается при падении до 21.5, выключается по достижении 22).

7.3 Целевой режим = Охлаждение (2): симметрично §7.2, относительно TargetTemperature (если она недоступна — состояние не меняется):
   - `temp ≤ target` → CurrentHeatingCoolingState = 0 (выключить);
   - `temp − target ≥ h` → CurrentHeatingCoolingState = 2 (охлаждать);
   - иначе (`target < temp < target + h`) → не меняется.

7.4 Целевой режим = Автоматически (3): используются пороги нагрева/охлаждения термостата (HeatingThresholdTemperature = `heat`, CoolingThresholdTemperature = `cool`), если ОБА они доступны у термостата:
   - `temp − cool ≥ h` → CurrentHeatingCoolingState = 2 (охлаждать);
   - `heat − temp ≥ h` → CurrentHeatingCoolingState = 1 (греть);
   - иначе → CurrentHeatingCoolingState = 0 (выключить).
   В этом режиме, в отличие от §7.2/§7.3, НЕТ «мёртвой зоны», сохраняющей предыдущее значение — при каждом пересчёте однозначно получается 0, 1 или 2.
   Если термостат не поддерживает хотя бы один из двух порогов (нет HeatingThresholdTemperature ИЛИ нет CoolingThresholdTemperature) — используется резервная логика на основе TargetTemperature (если она тоже недоступна — состояние не меняется):
   - `temp − target ≥ h` → 2 (охлаждать);
   - `target − temp ≥ h` → 1 (греть);
   - иначе → 0 (выключить).

7.5 Целевой режим = Эко (−3), Вентилятор (−1), Осушитель (−2): в этих режимах эмуляция НЕ вычисляет CurrentHeatingCoolingState вовсе — значение остаётся без изменений (управляется извне или просто сохраняет прежнее значение). Целевая влажность не поддерживается ни в одном режиме.

7.6 `emulateThermostat=false`: пересчёт CurrentHeatingCoolingState (§7.1–7.5) не выполняется вообще; характеристика используется «как есть» для §6 и §10, актуальность её значения — ответственность внешнего источника (например, штатного сценария «Обычный термостат»).

────────────────────────────────────────
8. ПОЛУЧЕНИЕ ДАННЫХ С ДАТЧИКА ТЕМПЕРАТУРЫ
────────────────────────────────────────

8.1 Перенос значения. Как только выбран датчик (опция `sensor`) и сценарий хотя бы раз отработал (обычно — автозапуском при старте хаба, §2.2), устанавливается постоянная подписка на изменения характеристики CurrentTemperature выбранного устройства (§2.5.a). При каждом новом показании (а также сразу при первой настройке) это значение копируется в характеристику CurrentTemperature термостата.

8.2 Проверка «в сети ли датчик». В момент переноса значения сценарий проверяет онлайн-статус аксессуара датчика. Если датчик числится «не в сети» — в лог пишется предупреждение с именем устройства, но значение всё равно переносится на термостат (последнее известное показание не блокируется офлайн-статусом как таковым). Сам по себе офлайн-статус НЕ приравнивается к «отказу датчика» в смысле §9 — отказ определяется исключительно по времени с момента последнего показания (см. §9.1 и связанный openQuestion).

8.3 Ежедневное обновление в полночь. Если выбран датчик, создаётся (один раз) периодическая задача: каждый день в 00:00:00 по локальному времени хаба она заново считывает текущее показание выбранного датчика и переносит его на термостат тем же способом, что и §8.1 (включая проверку «в сети ли датчик», §8.2).

8.4 Сообщение о подключении. При первом запуске сценария (после того как выбран датчик) в лог хаба выводится информационное сообщение о том, что датчик подключён (с указанием его имени). Точные условия повторного появления этого сообщения при последующих перезапусках хаба — см. openQuestions.

────────────────────────────────────────
9. ОТКАЗ ДАТЧИКА ТЕМПЕРАТУРЫ
────────────────────────────────────────

9.1 Критерий и периодичность проверки. Если выбран датчик (`sensor` не пусто), раз в 15 минут (см. §12) выполняется проверка: сколько времени прошло с момента последнего полученного показания датчика (§8). Если это время превышает эффективный «Время до отказа» (опция `failureTimeout`, нормализация — §3.10) — датчик признаётся отказавшим (если ещё не был признан таковым): в лог пишется сообщение об ошибке (с именем датчика и тем, сколько минут нет показаний — см. §9.7) и применяется выбранное «Поведение при отказе датчика» (§9.2). Если время НЕ превышает порог — состояние «датчик в порядке» подтверждается (и, если до этого был зафиксирован отказ, выполняется восстановление — §9.5).
Исключение: если термостат в данный момент считается «выключенным пользователем» (§9.3) — эта проверка для него не выполняется вовсе (ни фиксация отказа, ни восстановление, ни какие-либо уведомления).

9.2 Поведения при отказе (опция `failureBehavior`, §3.9, полный список значений — там же). Пока признак отказа активен, весь блок обычной логики управления реле (§6) для этого термостата подменяется этим поведением — оно переприменяется при каждом срабатывании, которое иначе привело бы к пересчёту реле (§6), пока отказ не будет снят (§9.5).

9.3 Приостановка отслеживания, когда термостат выключен пользователем. «Выключен пользователем» означает: последний целевой режим термостата, который выбрал именно человек (не сам сценарий — критерий self-change, §2.3), — пассивный (0/−1/−2). Пока это условие верно:
   - периодическая проверка §9.1 для этого термостата не выполняется — ни уведомления об отсутствии показаний, ни изменение реле по причине отказа не происходят;
   - если к моменту выключения уже был зафиксирован отказ — признак отказа немедленно (в момент, когда пользователь переводит термостат в пассивный режим) снимается без уведомления о восстановлении.
Важно: если целевой режим в 0 перевёл СВОИМ решением сам сценарий (единственный такой случай — вариант «Отключить все» при отказе датчика, §9.2, значение 0), это НЕ считается «выключением пользователем» — отслеживание отказа и последующее автоматическое восстановление продолжают действовать как обычно, ориентируясь на реальный последний выбор человека.

9.4 Немедленная проверка при включении. Как только пользователь переводит целевой режим термостата из пассивного в любой активный (Нагрев/Охлаждение/Автоматически/Эко) — сценарий, в рамках того же самого срабатывания, немедленно выполняет внеочередную проверку датчика (не дожидаясь ближайшего 15-минутного цикла §9.1): если показаний по-прежнему нет дольше `failureTimeout` — отказ фиксируется и уведомление об этом пишется сразу же.

9.5 Восстановление после отказа. Как только очередная проверка (плановая по §9.1 или через обновление показаний по §8, что приходит раньше) устанавливает, что данные снова свежие (время с последнего показания не превышает `failureTimeout`) — признак отказа снимается, в лог пишется предупреждение о восстановлении, и:
   - если был выбран вариант «Отключить все» (`failureBehavior=0`) и целевой режим термостата на момент отказа был принудительно сброшен в 0 — целевой режим возвращается в то значение, которое было последним выбором пользователя (`lastUserTargetState`, §5) — то есть в то значение, которое пользователь выбрал бы «если бы не отказ», включая новое значение, если пользователь успел сменить желаемый режим уже ВО ВРЕМЯ отказа (§9.6);
   - для остальных значений `failureBehavior` (1/2/3/4) целевой режим сценарием не трогался и, соответственно, не восстанавливается (восстанавливать нечего);
   - управление реле возвращается к обычной логике §6 (используя актуальные на тот момент целевой/текущий режимы термостата).

9.6 Смена целевого режима термостата пользователем ВО ВРЕМЯ отказа. Если пользователь меняет целевой режим, пока отказ ещё активен, — новое значение всё равно запоминается как «последний выбор пользователя» (`lastUserTargetState`), но фактический целевой режим термостата сценарий, если выбран вариант «Отключить все» (`failureBehavior=0`), всё равно принудительно возвращает/удерживает в 0 (Выключен) — применённое поведение при отказе остаётся в силе. После того как датчик восстановится (§9.5), термостат перейдёт именно в этот НОВЫЙ выбор пользователя, а не в тот, что был установлен до отказа.

9.7 Логирование. Независимо от выбранного `failureBehavior` (включая «Ничего не делать»), в момент обнаружения перехода в состояние отказа сценарий один раз пишет сообщение об ошибке в лог (с именем датчика и сколько минут нет данных). При восстановлении пишется предупреждение об этом (и, если применимо, — о возврате целевого режима). Онлайн-статус датчика/реле логируется отдельно (предупреждение — офлайн датчик при попытке переноса значения, ошибка — офлайн реле при попытке записи значения), независимо от механизма §9.1–9.6.

────────────────────────────────────────
10. АВТОМАТИЧЕСКОЕ УПРАВЛЕНИЕ СКОРОСТЬЮ ВЕНТИЛЯТОРА
────────────────────────────────────────

Действует только если привязанный термостат поддерживает характеристику C_FanSpeed (опциональна, §1.3). Если характеристики нет — блок ниже полностью пропускается, без ошибок и без логов.

10.1 Формула скорости. Пересчитывается при каждом срабатывании из §2.1/§2.2/§2.4, КРОМЕ случаев, когда именно C_FanSpeed была изменившейся характеристикой (изменение самой скорости вентилятора обрабатывается отдельно, §10.2–10.3, и не запускает пересчёт по формуле в том же срабатывании) и КРОМЕ случаев, когда действует ручная фиксация (§10.3).
   - Если текущий режим термостата (CurrentHeatingCoolingState) = 0 (Выключен) — скорость устанавливается в 1 (минимальная), независимо от температур.
   - Иначе, если CurrentTemperature или TargetTemperature термостата недоступны (null) — пересчёт пропускается (скорость не меняется).
   - Иначе вычисляется `diff = |CurrentTemperature − TargetTemperature|`, `step` = опция `fanTempStep` (§3.11, по умолчанию 0.5):
     * `diff < step` → скорость 1 (Тихо)
     * `step ≤ diff < 2·step` → скорость 2 (Медленно)
     * `2·step ≤ diff < 3·step` → скорость 3 (Средне)
     * `3·step ≤ diff < 4·step` → скорость 4 (Быстро)
     * `diff ≥ 4·step` → скорость 5 (Максимум)
   Ожидаемое (не описанное дословно в README, см. openQuestions) поведение — итоговая скорость дополнительно не должна превышать реальную максимальную скорость, которую поддерживает конкретное устройство, если она меньше 5.

10.2 Термостат выключен (текущий режим = 0). Скорость принудительно устанавливается в 1 — см. §10.1, первый пункт. Это же значение (1) действует независимо от того, каким целевым режимом термостат сейчас пассивен/активен — критерий именно текущий (Current), а не целевой (Target) режим.

10.3 Ручная фиксация скорости (опция `fanSpeedManualLock`, §3.12). Когда изменяется именно характеристика C_FanSpeed:
   - если изменение подписано как сделанное самим сценарием (§2.3) — игнорируется полностью (ничего не происходит);
   - если новое значение = 0 (Авто) — фиксация снимается (если была установлена), и скорость немедленно пересчитывается по формуле §10.1;
   - если новое значение ≠ 0 и `fanSpeedManualLock=true` — включается фиксация: последующие пересчёты по §10.1 приостанавливаются, пока пользователь не установит скорость обратно в 0;
   - если новое значение ≠ 0 и `fanSpeedManualLock=false` — фиксация не включается, автоматический пересчёт при последующих релевантных срабатываниях продолжает действовать как обычно и может заменить вручную установленное значение.

10.4 Отсутствие поддержки C_FanSpeed. Если термостат не предоставляет эту характеристику — весь блок §10 не выполняется, ошибок в лог не пишется (это штатная, ожидаемая конфигурация, см. пример 1/2 README — термостат без вентилятора).

────────────────────────────────────────
11. ПОДПИСКА НА ОНЛАЙН-СТАТУС РЕЛЕ
────────────────────────────────────────

Если выбрано хотя бы одно из реле (`heatingRelay` и/или `coolingRelay`), сценарий отслеживает переход в «онлайн» устройства, которому принадлежит выбранное реле (нагрева и/или охлаждения). Как только такое устройство возвращается в сеть — логика управления реле пересчитывается заново по тем же правилам, что и обычное срабатывание (§6, либо §9.2, если в этот момент действует отказ датчика), даже если ни одна характеристика термостата в этот момент не менялась. Это позволяет реле «досогласовать» своё состояние с термостатом после восстановления связи, а не оставаться в непредсказуемом состоянии до следующего изменения термостата.

────────────────────────────────────────
12. ТАЙМИНГИ — СВОДНАЯ ТАБЛИЦА
────────────────────────────────────────

- Проверка отказа датчика: каждые 15 минут, всё время, пока сценарий активен и выбран датчик (задача создаётся один раз за время жизни состояния — см. §5); не выполняется, пока термостат «выключен пользователем» (§9.3).
- Внеочередная проверка отказа датчика: немедленно (синхронно в рамках того же срабатывания), когда пользователь переводит целевой режим термостата из пассивного в активный (§9.4).
- Ежедневное обновление температуры с датчика: раз в сутки, в 00:00:00 по локальному времени хаба (§8.3); требует выбранного датчика.
- «Время до отказа» (`failureTimeout`): по умолчанию 240 минут; допустимо 15–10080 с шагом 15; фактически применяемое значение нормализуется — минимум 15, округление до кратного 15 (§3.10).
- Разовость применения «Поведения при отключении термостата»: применяется один раз при каждом переходе из активного в пассивный целевой режим (не связано с абсолютным временем — см. §6.2).

────────────────────────────────────────
13. ПРИОРИТЕТЫ ПРАВИЛ ПРИ КОНФЛИКТАХ
────────────────────────────────────────

В порядке убывания приоритета для управления реле нагрева/охлаждения на каждом подходящем срабатывании (не C_FanSpeed):
1. Если у термостата активен признак «отказ датчика» (`sensorFailed`, §9) — реле управляются исключительно «Поведением при отказе датчика» (§9.2); всё остальное ниже не применяется. (Единственный способ оказаться одновременно в состоянии «отказ датчика» и «пассивный целевой режим» — когда сам этот отказ, через вариант «Отключить все», перевёл целевой режим в 0; принятое в этой спецификации допущение — поведение при отказе датчика в этом случае имеет приоритет над «Поведением при отключении термостата»; см. openQuestions.)
2. Иначе, если целевой режим термостата пассивный (0/−1/−2) — действует «Поведение при отключении термостата» (§6.2), применённое один раз на вход в пассивный режим.
3. Иначе (целевой режим активный) — реле определяются текущим режимом термостата (§6.1.b), пересчитываясь при каждом подходящем срабатывании.
4. Внутри любого из путей 1–3 инверсия реле (если включена для конкретного реле) применяется на этапе физической записи — за единственным исключением: варианты «Отключить все реле»/«Включить все реле» офф-поведения (шаг 2, значения 0/1) инверсию игнорируют (§6.3).
5. Если включена «Эмуляция обычного термостата» (§7) — текущий режим термостата (используемый на шагах 1–3) сначала пересчитывается сценарием (§7) и лишь затем используется для управления реле в рамках ТОГО ЖЕ срабатывания.
6. Скорость вентилятора (§10) пересчитывается независимо и не влияет на приоритеты 1–5; при этом сама она не пересчитывается, если изменившаяся характеристика — именно C_FanSpeed, и приостанавливается целиком при активной ручной фиксации (§10.3).

────────────────────────────────────────
14. ВНЕШНИЕ ЗАВИСИМОСТИ
────────────────────────────────────────

- Датчик температуры (устройство, выбранное в `sensor`): единственный внешний источник данных о текущей температуре, если он не выбран — CurrentTemperature термостата сценарием не поддерживается (см. §3.1).
- Онлайн-статус (характеристика C_Online) датчика и обоих реле — читается при каждой попытке переноса значения/записи реле (предупреждение для датчика, ошибка для реле — §8.2, §9.7), а также отдельно отслеживается для обоих реле как источник события восстановления (§11).
- Время хаба (для cron-задач §8.3/§9.1 и для расчёта «сколько минут прошло» в §9.1) — зависит от системных часов и часового пояса, настроенных на хабе; спецификацией не описано, что происходит при переводе часов/сбое системного времени хаба.
- Штатный сценарий «Обычный термостат» (или любой другой внешний источник CurrentHeatingCoolingState) — необходим только при `emulateThermostat=false` (§7.6); при `emulateThermostat=true` эта зависимость не требуется.
- HTTP-эндпоинты, облачные сервисы, солнце/геолокация — не используются.

────────────────────────────────────────
15. КРАЕВЫЕ СЛУЧАИ
────────────────────────────────────────

- `sensor`, `heatingRelay`, `coolingRelay` = "" (пусто) — соответствующая функциональность отключена целиком, без ошибок (см. §3.1/§3.2/§3.4); поддерживаются конфигурации «только нагрев» и «только охлаждение» (README, примеры 1 и 2).
- Оба реле указывают на одно и то же физическое устройство — не специфицировано (см. openQuestions).
- `sensor`/`heatingRelay`/`coolingRelay` указывают на значение, не соответствующее реально существующему устройству (битый/устаревший идентификатор) — не специфицировано дословно README; ожидаемое (наиболее безопасное для пользователя) поведение — сценарий не должен падать целиком, соответствующая функция должна вести себя так, как если бы опция была не задана, возможно с записью ошибки в лог (см. openQuestions).
- CurrentTemperature/TargetTemperature/пороги термостата отсутствуют или равны null — везде, где формула требует эти значения (§7.2–7.4, §10.1), соответствующий пересчёт пропускается, прежнее значение сохраняется.
- `hysteresis=0.0` (нижняя граница) — «мёртвая зона» фактически отсутствует, решения §7.2–7.4 принимаются на самой границе целевой температуры/порогов.
- `hysteresis=5.0`, `fanTempStep=5.0` (верхние границы) — предельно широкая зона нечувствительности/самый грубый шаг скорости вентилятора (по факту с шагом 5°C почти всегда будет скорость 1, кроме экстремальных разниц ≥20°C, где включится сразу 5).
- `failureTimeout` на границах 15 и 10080 минут, а также значения вне заявленного диапазона, переданные в обход обычного UI-слайдера, — см. §3.10 и openQuestions (нормализация снизу гарантирована, верхнее ограничение явно не описано).
- Термостат переключается между несколькими пассивными режимами подряд (например 0 → −1 → −2), не заходя в активный, — «Поведение при отключении термостата» не переприменяется повторно (§6.2): один раз на вход в пассивное состояние в целом, а не на каждое отдельное пассивное значение.
- Повторное срабатывание с тем же самым значением характеристики — стандартный защитный механизм хаба (§2.3) гасит запись «в то же значение» без порождения нового срабатывания; наблюдаемое состояние устройств при этом не отличается от «ничего не произошло».
- Хаб перезапускается посреди активного отказа датчика (`sensorFailed=true`) — состояние `sensorFailed` и `lastUserTargetState` сбрасываются (§5); дальнейшее поведение до первого нового пользовательского выбора режима и/или первой новой проверки датчика — не специфицировано дословно (см. openQuestions).
- Термостат «из коробки» уже находится в пассивном целевом режиме при самом первом запуске сценария (до какого-либо пользовательского выбора в текущей сессии) — не специфицировано, будет ли это интерпретировано как «выключен пользователем» (см. openQuestions).

────────────────────────────────────────
16. НЕСПЕЦИФИЦИРОВАННЫЕ ЗОНЫ
────────────────────────────────────────

- Точный текст сообщений в логе (README описывает только факт и уровень записи — информация/предупреждение/ошибка, — но не дословный текст); приёмочные тесты не должны проверять точную формулировку, только факт и уровень записи, где это явно описано в README.
- Поведение при значениях максимальной скорости вентилятора устройства, отличных от стандартных 5 ступеней (нестандартные термостаты) — см. §10.1 и openQuestions.
- Поведение при одновременном выборе одного физического реле в обе роли (нагрев и охлаждение) — см. §15.
- Точный момент, в который повторно (или не повторно) показывается сообщение о подключении датчика при разных сценариях перезапуска/пересохранения — см. §8.4 и openQuestions.
- Поведение при некорректных/недоступных значениях `sensor`/`heatingRelay`/`coolingRelay` — см. §15 и openQuestions.
- Поведение хаба при значениях числовых опций, выходящих за заявленные `minValue`/`maxValue` (если такие значения переданы в обход обычного UI-слайдера, например тестовым стендом) для `hysteresis`, `fanTempStep`, `failureTimeout` — не описано, кроме частично документированной нормализации `failureTimeout` снизу и по кратности (§3.10).
- Точный критерий «отсутствия данных» для отсчёта отказа датчика (любое сообщение датчика vs. изменение значения) — см. openQuestions, это самая важная зона неопределённости в этой спецификации.
- Приоритет между «Поведением при отказе датчика» и «Поведением при отключении термостата» в единственном случае их потенциального пересечения — см. §13 (принятое допущение) и openQuestions.

## Файлы сценария
- `source/VirtualThermostat.js` — LOGIC

## Открытые вопросы
1. Критерий «отказа датчика» (опция failureTimeout): README формулирует его как «через сколько минут ОТСУТСТВИЯ ДАННЫХ с датчика считать его отказавшим», что читается как «нет связи/сообщений от датчика N минут». Не уточнено, что считается «данными»: любое сообщение от датчика (даже если температура не изменилась) или именно ИЗМЕНЕНИЕ значения температуры. Если датчик жив и исправно шлёт показания, но комнатная температура стабильна (значение не меняется) дольше failureTimeout — должен ли термостат считаться отказавшим? В спецификации принят вариант «любое сообщение от датчика продлевает таймер» как наиболее ожидаемый пользователем; это стоит явно подтвердить, так как трактовка напрямую влияет на исход граничных тестов «датчик жив, значение не меняется дольше failureTimeout».
2. Критерий «термостат выключен пользователем» опирается на «последний целевой режим, выбранный именно пользователем». Что считать этим значением сразу после запуска хаба/сценария (состояние ещё не накоплено в рамках сессии), пока пользователь ни разу не менял целевой режим — в частности, если термостат в этот момент уже находится в пассивном целевом режиме (0/-1/-2), а его туда перевёл не сценарий? README не описывает поведение для этого стартового окна.
3. Приоритет между «Поведением при отказе датчика» (failureBehavior) и «Поведением при отключении термостата» (offBehavior), когда оба потенциально применимы одновременно. Единственный практический случай — вариант «Отключить все» при отказе датчика сам переводит целевой режим в пассивный (0), при этом, по тексту README про «выключение не пользователем», отслеживание отказа продолжает действовать. Какое поведение в этот момент управляет реле — README явно не разъясняет; в спецификации принят вариант «поведение при отказе датчика имеет приоритет», как наиболее безопасный для пользователя, но это стоит подтвердить отдельно.
4. Списки значений для опций «Реле нагрева» и «Реле охлаждения» формируются из одного и того же множества устройств (выключатели/розетки), и ничто явно не запрещает выбрать ОДНО И ТО ЖЕ физическое реле для обеих ролей одновременно. README не описывает, какое из двух логических состояний (нагрев или охлаждение) в этом случае определяет итоговое физическое состояние такого реле.
5. Сообщение о подключении датчика («При первом запуске вы увидите сообщение о подключении датчика», раздел «Важные замечания»): не уточнено, что именно считается «первым запуском» — запуск/перезапуск хаба, первое сохранение сценария или первое «живое» срабатывание после настройки, и повторяется ли это сообщение при каждой последующей перезагрузке хаба (когда внутреннее состояние сценария сбрасывается) или показывается один раз за всё время использования настройки.
6. Опция «Время до отказа» имеет заявленный диапазон 15–10080 минут с шагом 15, но раздел про нормализацию значения в README говорит только «минимум 15, кратно 15», не упоминая явно верхнюю границу как часть логики нормализации (только как границу поля ввода). Требуется ли гарантированное ограничение эффективного значения сверху 10080 минутами, если значение передано в обход обычного UI-слайдера (например, тестовым стендом)? Аналогичный вопрос — по факту принудительного ограничения диапазонами min/max для опций «Гистерезис» и «Разница температур для вентилятора».
7. Автоматическое ограничение скорости вентилятора реальной максимальной скоростью устройства: README описывает шкалу 1–5 применительно к стандартной характеристике «Скорость вентилятора (Шаг)» (0–5), но не уточняет явно, должна ли расчётная скорость обрезаться по фактическому паспортному максимуму термостата, если он поддерживает меньше 5 ступеней (нестандартное устройство).
8. Поведение при некорректном или более недоступном значении опций «Датчик температуры» / «Реле нагрева» / «Реле охлаждения» (несуществующий/удалённый идентификатор устройства, обрыв связи с хабом на момент обращения, идентификатор в неверном формате): README описывает только штатный сценарий выбора из автоматически формируемого списка и не документирует контракт для «битых» значений — должен ли сценарий продолжать работать, игнорируя соответствующую функцию (как если бы опция была не задана), или как-то иначе сигнализировать проблему.
