# 🌡️ Виртуальный термостат
Логический сценарий

> **Создание полнофункционального термостата из датчика температуры и реле**

Логический сценарий для Sprut.Hub, который позволяет создать полнофункциональный термостат, имея только датчик температуры и реле (выключатель или розетку). Сценарий автоматически управляет нагревом и охлаждением в зависимости от текущей и целевой температуры, а также автоматически регулирует скорость вентилятора (если поддерживается).

---

## 💡 Зачем это нужно?

**Проблема:** Нужен термостат для автоматического поддержания температуры в помещении, но готового устройства нет, невозможно установить (например обогреватель через умную розетку) или оно дорогое. Есть только датчик температуры и реле для управления обогревателем/кондиционером.

**Решение:** Сценарий превращает виртуальное устройство "Термостат" в полнофункциональный термостат. Он автоматически получает данные с датчика температуры, отслеживает состояние датчика и управляет реле нагрева/охлаждения в зависимости от текущей и целевой температуры. Поддерживает автоматическое управление скоростью вентилятора на основе разницы температур.

---

## 📋 Пошаговая инструкция

### Шаг 1: Подготовка устройств

Убедитесь, что у вас есть:
- **Датчик температуры** или другой Термостат с характеристикой CurrentTemperature
- **Реле нагрева** (Выключатель или Розетка) — для управления обогревателем
- **Реле охлаждения** (Выключатель или Розетка) — для управления кондиционером (опционально, если нужен только один режим)

### Шаг 2: Создание виртуального устройства

1. Создайте виртуальное устройство типа **"Термостат"** (Thermostat)
2. Если нужно управление вентилятором, включите "Скорость вентилятора (Шаг)" из опциональных характеристик.

### Шаг 3: Настройка режимов термостата

1. Откройте настройки созданного виртуального устройства
2. Перейдите в **"Виртуальное устройство"** → **"Целевой режим термостата"**
3. Отключите ненужные режимы:
   - **Эко** — отключите (если не нужен)
   - **Осушитель** — отключите
   - **Вентилятор** — отключите
   - Если нужен только нагрев — отключите "Охлаждение"
   - Если нужен только охлаждение — отключите "Нагрев"
   - Режим **"Автоматически"** должен быть включён только если нужны оба режима ("Нагрев" и "Охлаждение"). В ином случае его тоже отключите.

### Шаг 4: Применение логического сценария

1. Скачайте файл `VirtualThermostat.json` из папки сценария
2. Импортируйте сценарий через интерфейс Sprut.Hub:
   - Сценарии → + → Импортировать шаблон → выберите скачанный файл
3. Вернитесь в настройки виртуального устройства
4. Перейдите в раздел **"Логика"**
5. Выберите сценарий **"🌡️ Виртуальный термостат"**
6. Настройте параметры сценария (см. ниже)
7. Активируйте сценарий переключателем **"Активно"**

### Шаг 5: Настройка параметров

#### Параметр "Датчик температуры"
Выберите датчик температуры, с которого будут браться показания для термостата. Список автоматически формируется из всех устройств типа Датчик температуры или Термостат с характеристикой Текущая температура.

**Важно:** Значение температуры с датчика будет использоваться как текущая температура термостата.

#### Параметр "Реле нагрева"
Выберите реле (выключатель или розетку) для управления устройством нагрева (обогреватель или сервопривод отопления). Реле будет включаться, когда термостат перейдёт в режим нагрева.

**Важно:** Если нужен только режим охлаждения, можно оставить пустым.

#### Параметр "Реле охлаждения"
Выберите реле (выключатель или розетку) для управления устройством охлаждения (кондиционером). Реле будет включаться, когда термостат перейдёт в режим охлаждения.

**Важно:** Если нужен только режим нагрева, можно оставить пустым.

#### Параметры "Инвертировать реле нагрева" / "Инвертировать реле охлаждения"
Инвертируют управление соответствующим реле:
- **При включении нагрева/охлаждения** реле **отключается**;
- **при отключении нагрева/охлаждения** реле **включается**.

Это нужно для **нормально-замкнутой** проводки — например, сервопривода отопления, который открыт при отсутствии напряжения, или реле, разрывающего цепь при срабатывании.

**Важно:** Инверсия применяется на **физическом уровне** к логическим режимам сценария — обычному управлению нагревом/охлаждением, поведению при отказе датчика и вариантам «Нагрев»/«Охлаждение» в поведении при отключении термостата. То есть логическое «реле нагрева включить» превращается в физическое «выключить» для инвертированного реле.

**Исключение:** в «Поведении при отключении термостата» варианты **«Отключить все реле» и «Включить все реле» работают на физическом уровне и инверсию игнорируют** — они всегда выключают/включают реле как есть.

**По умолчанию:** выключено (обе опции).

#### Параметр "Разница температур для вентилятора"
Шаг разницы температур для изменения скорости вентилятора в градусах Цельсия. 

**Логика работы:**
- При разнице от 0 до установленного шага (например, 0.5°C) — скорость 1 (Тихо)
- От шага (0.5°C) до 2×шага (1°C) — скорость 2 (Медленно)
- От 2×шага (1°C) до 3×шага (1.5°C) — скорость 3 (Средне)
- От 3×шага (1.5°C) до 4×шага (2°C) — скорость 4 (Быстро)
- От 4×шага (2°C) и выше — скорость 5 (Максимум)

**Важно:** Управление вентилятором работает только если термостат имеет характеристику Скорость вентилятора (Шаг).

**Диапазон значений:** от 0.01 до 5.0 градусов, шаг 0.1.

#### Параметр "Ручная фиксация скорости вентилятора"
Если включено, то при ручном изменении скорости вентилятора она перестаёт автоматически меняться. Для повторного включения автоматического режима установите скорость **Авто (0)**.

**По умолчанию:** включено.

#### Параметр "Эмуляция обычного термостата"
Если включено, сценарий сам вычисляет **Текущий режим термостата** (нагревает / охлаждает / выключен) на основе Целевого режима и температур. В этом случае базовый сценарий **«Обычный термостат»** можно не подключать.

Логика **полностью повторяет штатный сценарий «Обычный термостат»** Sprut.Hub (эталон). Гистерезис — это «мёртвая зона» возле цели: в ней Текущий режим не меняется (держится предыдущий), что не даёт реле дребезжать.

**Логика по режимам** (`temp` — текущая температура, `target` — Целевая температура, `h` — гистерезис):
- **Выключено** — Текущий режим становится «Выключен».
- **Нагрев** — по Целевой температуре:
  - `temp ≥ target` → выключаем;
  - `target − temp ≥ h` → греем;
  - между (`target − h < temp < target`) — Текущий режим не меняем.
- **Охлаждение** — симметрично нагреву:
  - `temp ≤ target` → выключаем;
  - `temp − target ≥ h` → охлаждаем;
  - между (`target < temp < target + h`) — не меняем.
- **Автоматически** — по Порогу нагрева (`heat`) и Порогу охлаждения (`cool`):
  - `temp − cool ≥ h` → охлаждаем;
  - `heat − temp ≥ h` → греем;
  - иначе → выключаем.
  Если у термостата нет хотя бы одного из порогов — используется Целевая температура (как обе точки): `temp − target ≥ h` → охлаждаем, `target − temp ≥ h` → греем, иначе выключаем.
- **Вентилятор**, **Осушитель**, **Эко** — штатная логика эти режимы **не обрабатывает**, поэтому Текущий режим **остаётся без изменений** (управляется снаружи или не меняется).

**По умолчанию:** выключено.

**Важно:**
- В отличие от прежних версий, цель — это **граница** включения нагрева/охлаждения, а не центр зоны. Например, в режиме Нагрев с `target = 22` и `h = 0.5` нагрев идёт примерно в диапазоне 21.5…22 °C (выключается при достижении 22, включается при падении до 21.5).
- Целевая влажность не поддерживается. Режим **Эко** Текущий режим не меняет (как и в штатной логике).

#### Параметр "Гистерезис (°C)"
Зона нечувствительности при эмуляции термостата. Большее значение — реже переключения реле; меньшее — точнее поддержание температуры.

**По умолчанию:** 0.5 °C. Диапазон 0.0–5.0 с шагом 0.1.

#### Параметр "Поведение при отключении термостата"
Что делать с реле при **отключении термостата** — когда он не греет и не охлаждает (Целевой режим **Выключено**, **Вентилятор** или **Осушитель**).

**Значения:**
- **Отключить все реле** (по умолчанию) — оба реле **физически выключаются** (без учёта инверсии). Привычное поведение термостата.
- **Включить все реле** — оба реле **физически включаются** (без учёта инверсии). Полезно, например, для байпаса или открытия клапанов, когда термостат неактивен.
- **Нагрев** — реле нагрева включается, охлаждения выключается (**с учётом инверсии**).
- **Охлаждение** — реле охлаждения включается, нагрева выключается (**с учётом инверсии**).

**Применяется один раз.** Поведение выполняется **однократно** при переходе термостата в отключённое состояние. Пока термостат отключён, сценарий **больше не управляет этими реле** — ими можно управлять вручную или другой логикой, сценарий их не перезапишет. При возврате в активный режим (Нагрев/Охлаждение/Авто) обычное управление реле автоматически восстанавливается.

**Важно:**
- Поведение применяется ко всем «пассивным» режимам — Выключено (0), Вентилятор (−1) и Осушитель (−2). В активных режимах, когда температура в зоне комфорта (Текущий режим = Выключен), реле по-прежнему выключаются обычной логикой.
- **«Отключить все реле» и «Включить все реле» работают на физическом уровне и игнорируют инверсию** — то есть всегда выключают/включают реле как есть. А **«Нагрев» и «Охлаждение» учитывают инверсию** (это логические режимы, как обычное управление). См. пример настройки ниже.

#### Параметр "Поведение при отказе датчика температуры"
Что делать с реле и термостатом, если от датчика температуры не поступали данные дольше заданного времени.

**Значения:**
- **Отключить все** (по умолчанию) — Целевой режим термостата переключается в Выключен (0), оба реле выключаются. Безопасное поведение: при отказе датчика отопление/кондиционер выключаются, чтобы не сжечь дом и не заморозить пустую квартиру.
- **Нагрев** — Целевой режим не меняется, включается только реле нагрева (реле охлаждения выключается). Подходит для критичных систем (например, защита от замерзания), где при потере данных лучше продолжать греть.
- **Охлаждение** — Целевой режим не меняется, включается только реле охлаждения (реле нагрева выключается). Подходит для серверных, где при потере датчика лучше продолжать охлаждение.
- **Ничего не делать** — состояние термостата и реле не трогается. Подходит, если внешняя логика сама знает, как реагировать на отказ.
- **Включить все** — Целевой режим не меняется, включаются оба реле.

**Инверсия реле распространяется и на это поведение** (как и для «Поведения при отключении термостата»): варианты задаются логически, а инверсия применяется к физическому выходу. При включённой инверсии реле нагрева «Отключить все» физически **включит** реле нагрева, а «Нагрев» — **выключит**. См. пример настройки ниже.

**Отслеживание приостанавливается, когда термостат выключен.** Если термостат выключен пользователем (Целевой режим Выключено/Вентилятор/Осушитель), отказ датчика **не отслеживается**: сценарий не пишет уведомления об отсутствии показаний и не трогает реле по этому поведению — выключен значит выключен. Это удобно, например, летом, когда отопление не используется.

При **включении** термостата (переход в активный режим) отслеживание **сразу возобновляется**: сценарий немедленно проверяет датчик и, если данных нет, тут же отправляет уведомление, не дожидаясь очередной проверки по cron.

**Важно:** «выключен пользователем» определяется по последнему режиму, который выбрал именно пользователь. Если Целевой режим в 0 перевёл сам сценарий (поведение «Отключить все» при отказе), это **не** считается выключением — отслеживание и автоматическое восстановление продолжают работать.

**Автоматическое восстановление.** При поступлении актуальной температуры с датчика:
- в режиме **«Отключить»** возвращает Целевой режим, который пользователь выбрал последним (сценарий запоминает его);
- возвращает управление реле в обычный режим.

**Если пользователь меняет режим во время отказа** — новое значение запоминается как «последний выбранный», а Целевой режим всё равно сбрасывается в Выключен (применяется выбранное поведение при отказе). После восстановления датчика термостат вернётся в этот новый режим.

#### Параметр "Время до отказа (минуты)"
Через сколько минут отсутствия данных с датчика температуры считать его отказавшим.

**Диапазон значений:** минимум 15 минут, кратно 15 минутам. По умолчанию 240 (4 часа).

**Важно:** Проверка состояния датчика выполняется по cron каждые 15 минут.

### Шаг 7: Активация и настройка температуры

1. Вернитесь на экран управления термостатом
2. Установите **Целевую температуру** (желаемую температуру в помещении)
3. Выберите **Целевой режим** (Нагрев, Охлаждение, Автоматически или Выключен)
4. Активируйте термостат

---

## 🔧 Как это работает

### Логика управления реле

Сценарий управляет реле в зависимости от состояния термостата. Логика срабатывает на любое изменение характеристик термостата (целевой режим, текущий режим, температура, пороги):

1. **Выключено / Вентилятор / Осушитель** (targetState = 0 / −1 / −2):
   - Применяется опция **«Поведение при отключении термостата»** (по умолчанию — оба реле выключены)

2. **Текущий режим = Нагрев** (currentState = 1):
   - Реле нагрева включено
   - Реле охлаждения выключено

3. **Текущий режим = Охлаждение** (currentState = 2):
   - Реле нагрева выключено
   - Реле охлаждения включено

4. **Текущий режим = Выключен** (currentState = 0) в активных режимах (Нагрев/Эко/Охлаждение/Авто):
   - Оба реле выключены (термостат уже в зоне комфорта)

**Инверсия реле.** Если для реле включена опция **«Инвертировать»**, итоговое значение записывается на реле в инвертированном виде: логическое «включить» → физическое «выключить» и наоборот. Применяется ко всем пунктам выше, а также к поведению при отказе датчика и отключении термостата.

**Важно:** Если опция **«Эмуляция обычного термостата»** выключена, Текущим режимом управляет другой источник (например, базовый сценарий «Обычный термостат»). Если опция включена — режим вычисляет сам сценарий по Целевой температуре или Порогам и гистерезису.

### Получение данных с датчика

Сценарий автоматически:
- Подписывается на изменения датчика температуры
- Обновляет значение Текущая температура на термостате при каждом изменении
- Проверяет состояние датчика (в сети ли он)
- Каждые 15 минут проверяет, как давно от датчика поступали данные, и при превышении времени до отказа применяет выбранное поведение (см. опции **Поведение при отказе датчика температуры** и **Время до отказа**)

### Автоматическое управление вентилятором

Сценарий автоматически управляет скоростью вентилятора на основе разницы между текущей и целевой температурой:

- **Чем больше разница** — тем выше скорость вентилятора
- **При выключенном термостате** — скорость устанавливается в 1 (минимальная)
- **При ручной установке скорости** (если включена фиксация) — автоматическое управление отключается до установки Авто (0)

### Подписка на состояние реле

Сценарий отслеживает состояние реле (в сети ли они) и автоматически обновляет их состояние при восстановлении связи.

---

## 💼 Примеры использования

### Пример 1: Простой обогреватель

**Задача:** Автоматически включать обогреватель, когда температура ниже 22°C.

**Настройка:**
1. Создайте виртуальное устройство "Термостат"
2. В режимах отключите "Охлаждение" и "Автоматически"
3. В сценарии выберите:
   - Датчик температуры: ваш датчик
   - Реле нагрева: реле обогревателя
   - Реле охлаждения: оставьте пустым
4. На термостате установите:
   - Целевая температура: 22°C
   - Режим: Нагрев

**Результат:** Обогреватель будет автоматически включаться при температуре ниже 22°C и выключаться при достижении целевой температуры.

### Пример 2: Кондиционер

**Задача:** Автоматически включать кондиционер, когда температура выше 25°C.

**Настройка:**
1. Создайте виртуальное устройство "Термостат"
2. В режимах отключите "Нагрев" и "Автоматически"
3. В сценарии выберите:
   - Датчик температуры: ваш датчик
   - Реле нагрева: оставьте пустым
   - Реле охлаждения: реле кондиционера
4. На термостате установите:
   - Целевая температура: 25°C
   - Режим: Охлаждение

**Результат:** Кондиционер будет автоматически включаться при температуре выше 25°C и выключаться при достижении целевой температуры.

### Пример 3: Полнофункциональный термостат

**Задача:** Поддерживать температуру в диапазоне 20-24°C (нагревать ниже 20°C, охлаждать выше 24°C).

**Настройка:**
1. Создайте виртуальное устройство "Термостат"
2. В режимах включите "Автоматически"
3. В сценарии выберите:
   - Датчик температуры: ваш датчик
   - Реле нагрева: реле обогревателя
   - Реле охлаждения: реле кондиционера
   - Разница температур для вентилятора: 0.5°C (опционально)
4. На термостате установите:
   - Целевая температура: 22°C (середина диапазона)
   - Режим: Автоматически

**Результат:** Система будет автоматически нагревать при температуре ниже целевой и охлаждать при температуре выше целевой, поддерживая комфортную температуру.

### Пример 4: Термостат с автоматическим вентилятором

**Задача:** Термостат с автоматическим управлением скоростью вентилятора в зависимости от разницы температур.

**Настройка:**
1. Настройте термостат как в примере 3
2. Убедитесь, что термостат поддерживает характеристику C_FanSpeed
3. Установите "Разница температур для вентилятора": 0.5°C
4. Включите "Ручная фиксация скорости вентилятора"

**Результат:** 
- При разнице 0-0.5°C — скорость 1 (Тихо)
- При разнице 0.5-1°C — скорость 2 (Медленно)
- При разнице 1-1.5°C — скорость 3 (Средне)
- При разнице 1.5-2°C — скорость 4 (Быстро)
- При разнице 2°C и выше — скорость 5 (Максимум)

При ручной установке скорости автоматическое управление отключается до установки Авто (0).

### Пример 5: Нормально открытые сервоприводы отопления (инверсия реле)

**Задача:** Водяное отопление на **нормально открытых** термоэлектрических сервоприводах (термоголовках), подключённых к реле:
- реле **включено** → сервопривод **закрывается**, теплоноситель в конвекторы не поступает;
- реле **выключено** → сервопривод **открывается**, теплоноситель поступает.

При этом нужно, чтобы при **отключении термостата** и при **отказе датчика** сервоприводы **открывались** (реле обесточивалось) — это безопасное «припаркованное» состояние.

**Почему нужна инверсия.** Штатно сценарий при необходимости нагрева логически «включает» реле нагрева. Но у такой проводки «реле включено = тепло перекрыто», то есть логика перевёрнута. Включение инверсии реле нагрева приводит логику к физике:

| Ситуация | Логика сценария | Физически реле | Сервопривод | Отопление |
|---|---|---|---|---|
| Холодно, нужен нагрев | нагрев ON | **ВЫКЛ** | открыт | греет ✅ |
| Тепло, зона комфорта | нагрев OFF | **ВКЛ** | закрыт | не греет ✅ |

**Настройка:**
1. Создайте виртуальное устройство "Термостат", в режимах оставьте только "Нагрев".
2. В сценарии выберите:
   - Датчик температуры: ваш датчик;
   - Реле нагрева: реле сервопривода;
   - Реле охлаждения: оставьте пустым;
   - **Инвертировать реле нагрева: включить** (обязательно для такой проводки);
   - **Поведение при отключении термостата: «Отключить все реле»**;
   - **Поведение при отказе датчика температуры: «Нагрев»**.
3. На термостате установите Целевую температуру и режим "Нагрев".

**Почему при отключении — «Отключить все реле».** Этот вариант обесточивает реле **физически, без учёта инверсии**, поэтому при отключении термостата реле гарантированно выключается, сервопривод открывается, и сценарий больше не трогает реле (применяется один раз). Это именно то, что нужно для «припаркованного» состояния.

**Почему при отказе датчика — «Нагрев», а не «Отключить все».** В «Поведении при отказе датчика» варианты «Отключить все»/«Включить все» трактуются **логически** и учитывают инверсию (физического варианта там нет). С включённой инверсией реле нагрева:

| Вариант (при отказе) | Логика | Физически реле нагрева | Сервопривод |
|---|---|---|---|
| Отключить все | не греть | **ВКЛ** | закрыт ❌ |
| **Нагрев** | греть | **ВЫКЛ** | **открыт** ✅ |

То есть «Отключить все» при отказе **запитает** реле и **закроет** сервопривод — обратное тому, что нужно. Поэтому выбирается «Нагрев»: логически «греть» → с инверсией физически реле выключается → сервопривод открывается.

**Дополнительно:** вариант «Нагрев» при отказе датчика **не меняет** Целевой режим термостата (в отличие от «Отключить все», который принудительно ставит режим Выключен), поэтому после восстановления датчика термостат сам возвращается к обычной работе.

---

## ⚠️ Важные замечания

1. **Режимы работы:** Убедитесь, что в настройках виртуального устройства включены только нужные режимы. Режим "Автоматически" нужен только если используются оба режима (нагрев и охлаждение).

2. **Подписка на датчик:** Сценарий автоматически подписывается на изменения датчика температуры. При первом запуске вы увидите сообщение о подключении датчика.

3. **Мониторинг датчика:** Сценарий отслеживает состояние датчика:
   - Проверяет, в сети ли датчик
   - Каждые 15 минут (cron) проверяет, как давно поступали данные. При превышении времени до отказа применяет выбранное поведение (отключение или включение реле) и пишет ошибку в лог. После восстановления данных управление реле возвращается в обычный режим.
   - **Пока термостат выключен пользователем — отслеживание отказа приостановлено** (нет уведомлений, реле не трогаются). При включении термостата отслеживание сразу возобновляется с немедленной проверкой датчика. Подробнее — в описании опции «Поведение при отказе датчика температуры».

4. **Обновление данных:** Значение температуры обновляется:
   - При каждом изменении показаний датчика
   - Каждый день в полночь (автоматическое обновление)

5. **Типы реле:** В качестве реле можно использовать:
   - Выключатели (Switch)
   - Розетки (Outlet)

6. **Управление вентилятором:** Автоматическое управление скоростью вентилятора работает только если:
   - Термостат поддерживает характеристику Скорость вентилятора (Шаг)
   - Не установлена ручная фиксация скорости
   - Скорость не установлена вручную (или установлена в Авто (0))

7. **Подписка на реле:** Сценарий отслеживает состояние реле и автоматически обновляет их при восстановлении связи.

---

## 🔄 Как это работает

1. **Инициализация:** При запуске сценарий подписывается на изменения датчика температуры, создаёт cron задачу для ежесуточного обновления и cron задачу для проверки отказа датчика (каждые 15 минут).

2. **Получение данных:** При изменении показаний датчика значение автоматически устанавливается на термостат.

3. **Управление реле:** При изменении состояния термостата (нагрев/охлаждение) сценарий включает/выключает соответствующие реле.

4. **Управление вентилятором:** При изменении температуры автоматически вычисляется разница с целевой температурой и устанавливается соответствующая скорость вентилятора.

5. **Мониторинг:** Сценарий отслеживает состояние датчика и реле, предупреждает о проблемах с подключением или отсутствии данных.

6. **Отказ датчика:** Каждые 15 минут сценарий проверяет, как давно поступали данные с датчика. При превышении опции **Время до отказа** применяется выбранное поведение (выключение или включение реле). При следующем callback подписки управление реле возвращается в обычный режим. Когда термостат выключен пользователем, проверка отказа не выполняется; при включении термостата выполняется немедленная проверка датчика.

---

## 🕘 История изменений

### Версия 2.0
- Базовая логика виртуального термостата: датчик температуры + реле нагрева/охлаждения.
- Подписка на датчик и автоматическая передача его значения на термостат.

### Версия 3.0
- **Эмуляция обычного термостата** — сценарий сам вычисляет Текущий режим по Целевому режиму, температурам и порогам с настраиваемым гистерезисом. Базовый «Обычный термостат» можно не подключать.
- **Поддержка всех режимов термостата** — Нагрев, Охлаждение, Автоматически, Эко, Вентилятор, Осушитель, Выключено. В режиме Автоматически используются Порог нагрева/охлаждения (если нет — Целевая температура).
- **Автоуправление скоростью вентилятора** —  скорость 1–5 по разнице температур, ручная фиксация с возвратом через Авто (0).
- **Поведение при отказе датчика температуры** — четыре варианта: Отключить термостат, Нагрев, Охлаждение, Ничего не делать. Время до отказа настраивается (по умолчанию 4 часа), проверка каждые 15 минут. После восстановления данных управление возвращается автоматически.
- Опция «Отладка» — подробные логи всех решений сценария.

### Версия 3.1 
- **Инвертировать реле нагрева/охлаждения** — поддержка нормально-замкнутой проводки: логическое «включить» превращается в физическое «выключить». Применяется ко всем режимам, включая отказ датчика и отключение термостата.
- **Поведение при отключении термостата** — настраиваемая реакция реле в пассивных режимах (Выключено/Вентилятор/Осушитель): «Отключить все реле» / «Включить все реле» (физически, без учёта инверсии) либо «Нагрев» / «Охлаждение» (с учётом инверсии). Применяется один раз при отключении; пока термостат отключён, сценарий не управляет реле.
- **Поведение при отказе датчика** — добавлен вариант «Включить все» (включить оба реле). Вариант «Отключить» переименован в «Отключить все».
- **Отслеживание отказа датчика приостанавливается при выключенном термостате** — когда термостат выключен пользователем, уведомления об отсутствии показаний не приходят и реле не трогаются. При включении отслеживание возобновляется с немедленной проверкой датчика. «Выключение» определяется по выбору пользователя, поэтому сброс режима в 0 самим сценарием (failureBehavior=0) не отключает мониторинг.
- **Эмуляция термостата приведена к эталону** — логика вычисления Текущего режима теперь полностью повторяет штатный сценарий «Обычный термостат»: цель является границей включения (нагрев в диапазоне `target−h…target`, а не вокруг цели), мёртвая зона удерживает предыдущий режим, режимы Вентилятор/Осушитель/Эко Текущий режим не меняют, а в режиме Авто фолбэк на Целевую температуру срабатывает при отсутствии хотя бы одного порога.

---

## 🔗 Ссылки

Обновления и исходный код: https://github.com/KirillAshikhmin/Sprut.Hub_Tools
